# 验证协议与验收标准

**目的**：把「精度 1.5°」这个无法审计的说法，换成可复现、可写进报告、审评方也认的表述。

核心原则：**没有真值就没有精度**。任何只报「拟合残差」的结果都不算验证——那是自己考自己。

---

## 0. 验收标准（先定标准，再测）

| 层级 | 指标 | 目标 | 说明 |
|---|---|---|---|
| 主 | 与棱镜诱导偏斜的 **95% 一致性界限** | ±5 PD（±2.9°）以内 | Bland–Altman，唯一能写进对外材料的精度声明 |
| 主 | 偏倚 bias | \|bias\| < 2 PD | 系统性偏差比随机误差更危险，必须单列 |
| 次 | Lin 一致性相关系数 CCC | ≥ 0.90 | 同时惩罚偏倚与尺度差异 |
| 次 | 重测一致性（同一人 3 次） | 组内标准差 ≤ 2 PD | 不需要真值，成本最低，说服力强 |
| 次 | 校准交叉验证误差 | 中位数 ≤ 1.5° | 程序里直接读，是「引擎能不能用」的门槛 |

> 注意：±5 PD 这个标准不是拍脑袋。棱镜遮盖试验本身的分辨率约 1–2 PD，
> 所以任何方法都不可能比 ±2 PD 更好；±5 PD 大致是「能可靠区分 10 PD 和 20 PD」的水平，
> 足以支撑「是否偏离正常、趋势是否改善」，不足以支撑手术量设计。
> 这个定位要在材料里说清楚，否则会被追问到无法回答。

---

## 1. 四条验证路线

按「现在能不能做」排序。

### A. 重测一致性（立刻可做，无需真值）★ 先做这个

同一名受试者、同一台设备、同一个坐姿，间隔 10 分钟做 3 轮完整流程。

产出：每只眼偏斜角的组内标准差（within-subject SD）、组内相关系数 ICC(2,1)。

**为什么先做这个**：它不依赖任何外部真值，却直接回答了「这个数能不能用来随访」。
如果重测标准差有 5 PD，那随访时 3 PD 的改善根本不可信，后面的验证都白做。

### B. 棱镜诱导已知偏斜（现在可做，需要一两个成年志愿者）★ 主要证据

原理：在一眼前加已知棱镜度，若双眼融合维持，该眼必须转到新的位置才能把像落回黄斑中心。
诱导量与棱镜度近似相等，因此构成了**已知真值**。

器材：
- 试镜架 + 玻璃棱镜片（优于 Fresnel 压贴棱镜，后者色散和畸变明显）
- 或用棱镜排（prism bar），但精度略低
- 一两个成年志愿者（不需要患者）

流程：
1. 受试者坐好，距离 50 cm，摄像头在眼平，**校准一次**。
2. 遮盖左眼（实体遮眼板），左眼不看屏幕。
3. 右眼前依次加 0 / 5 / 10 / 15 / 20 / 25 PD base-out，每个档位：
   - 让受试者注视中心靶点 8 秒
   - 跑「偏斜监测」，记录右眼中位偏斜
4. 每档重复 3 次，档位顺序随机化（避免预期效应）。
5. 换 base-in 重做一遍（得到反方向，用于确认符号）。

预期：测得值应随棱镜度线性上升，斜率 ≈ 1，截距 ≈ 0。

**关键限制（必须写进报告）**：
- 25 PD 以上融合大概率破裂，受试者转为抑制，此时眼睛不再跟随棱镜转动，测得值会「掉下来」。
  这个掉下来的位置本身就是有用的信息（提示融合储备），但不能当作精度数据。
- 棱镜造成的是**光学偏斜**，眼睛的实际旋转量在融合维持时等于棱镜度，这是本方法的全部前提。
  前提不成立时（融合破裂）该点作废，不要凑数。

### C. 机械眼 / 假人眼（低成本回归测试）

用 3D 打印或现成假人头模，装两个可旋转的眼球（虹膜直径 12 mm，与真人一致），
用刻度盘设定 ±5/10/15/20°。

用途：**回归测试**，不是精度验证。每次改算法后跑一遍，确认读数没漂。
限制：MediaPipe 需要检测到完整人脸，单颗假眼无效；必须用**完整假人头模**，
且模型要足够逼真才能被关键点模型接受。成本不高但要做一次，属于「有总比没有好」。

### D. 临床对照（有合作方后做）★ 真正的金标准

与眼科/视光科合作，由医生做**棱镜交替遮盖试验**作为参考标准，同一天、同一受试者，
程序测量与医生判读**相互盲法**。

样本量：≥ 50 例（Bland–Altman 的一致性界限要稳定，50 是经验下限）。
分层：至少覆盖 0–10 / 10–20 / 20–30 PD 三档，以及部分正位对照。

伦理：需伦理委员会审批 + 监护人知情同意（未成年人是《个人信息保护法》第 28 条敏感个人信息）。
**这一点会决定项目周期，早启动，别等算法完美再去找医院。**

---

## 2. 执行清单（照着做，别跳步）

```
□ 浏览器缩放 = 100%（Ctrl+0），F11 全屏
□ 屏幕对角线：查规格或实测
□ 观看距离：用尺量，下巴托或头枕固定
□ 摄像头抬到眼平，正对，距离 50±3 cm
□ 光线：正面均匀，无窗光直射，无背光
□ 眼镜：受试者日常戴镜则戴着测（并记录）
□ 校准一次 → 记录留出验证误差
□ 立即测一次偏斜（距离与校准必须完全一致）
□ 结束时再测一次，检查漂移
```

**每次测量前必须重新确认距离**。距离变了没重新校准，是最常见的系统性错误来源，
而且症状很隐蔽：所有数都会按比例缩放，看起来「挺稳定」。

---

## 3. 数据记录表

### 会话文件

程序导出 `stargazer-S001-<时间>.json`。

### 人造真值表 `ground_truth.csv`

棱镜法（B 路线）用的表：

```csv
case_id,ref_pd,prism_pd,eye,note
S001-0,0,0,imageRight,基线
S001-5,5,5,imageRight,base-out
S001-10,10,10,imageRight,base-out
S001-15,15,15,imageRight,base-out
S001-20,20,20,imageRight,base-out
```

- `case_id` 必须与会话 JSON 里的受试者编号一致
- `ref_pd` 是**真值**（棱镜度），`prism_pd` 只是便于核对，`validate_offline.py` 只读 `ref_pd`

### 临床对照表（D 路线）

```csv
case_id,ref_pd,ref_eye,ref_method,diagnosis
P001,18,right,prism_alt_cover,XT-intermittent
P002,2,left,prism_alt_cover,orthophoria
```

---

## 4. 跑分析

```bash
python tools/validate_offline.py sessions/*.json --gt ground_truth.csv -o out/
```

输出：

```
一致性分析
  n = 42
  偏倚 bias          = +0.83 PD  (+0.48°)
  95% 一致性界限     = [-2.91, +4.57] PD
                     = [-1.67, +2.62]°
  Pearson r          = 0.972
  Lin CCC            = 0.964
  比例偏倚斜率       = +0.012  （≈0 表示无明显尺度偏差）
```

外加 `out/bland_altman.svg` 与 `out/agreement.txt`。

先跑 `--self-test` 确认公式无误（在改动任何指标代码后都应该重跑）。

---

## 5. 怎么读结果

| 现象 | 含义 | 处理 |
|---|---|---|
| 偏倚显著不为 0（如 +4 PD） | 系统性偏差：符号映射、眼位零位、校准点阵偏移 | 查符号约定；查校准后是否立刻测量 |
| 一致性界限随偏斜量变宽（斜率明显 ≠0） | 回归外推压缩：超出校准视野 | 缩小适用范围，或扩大校准视野重测 |
| 低偏斜量测不准、高偏斜量还行 | 分辨率问题：噪声底大于信号 | 提高校准点数、加平滑、换 60 fps |
| 重测差异大（SD > 4 PD） | 头位不稳定或距离未固定 | 加下巴托；每轮重测距离 |
| 留出误差大但拟合残差小 | 过拟合（特征太多/校准点太少） | 加校准点，或减特征 |

---

## 6. 写进材料时的措辞

推荐：

> 在 12 名健康成人、6 档棱镜诱导（0–25 PD）共 216 次测量中，本方法与已知诱导量的一致性：
> 偏倚 +0.8 PD，95% 一致性界限 −2.9 ～ +4.6 PD；重测组内标准差 1.9 PD（n=15，3 次重复）。
> 适用区间 ±20 PD，超出范围存在系统性低估。

不推荐：

> ~~检测精度达 1.5°~~

第二句没有任何人能用它判断这个产品是否可用，而且一问「怎么验证的」就崩。

---

## 7. 常见错误

| 错误 | 后果 |
|---|---|
| 浏览器缩放不是 100% | 毫米/像素全错，所有角度按比例错 |
| 距离靠估 | 同上，且很难发现 |
| 校准后换了坐姿/距离 | 模型失效，读数漂移 |
| 用平板平放桌面 | 俯视角，头位门控频繁报警，测量不可用 |
| 只在中心点校准后测大角度 | 外推，偏低估计 |
| 拿拟合残差当精度 | 自己骗自己，留出验证才是精度 |
| 让儿童一次做完全部测试 | 注意力衰减，后段数据不可用 |
| 忽略眨眼帧 | 眨眼时虹膜被遮挡，会产生假的偏斜尖峰（程序已按 EAR 过滤，但仍要看有效帧占比） |
